FUNCTION_BLOCK "FB200_EM_Cooling"
{
    S7_Optimized_Access := 'TRUE'
}
AUTHOR : 'Dallas Levine & Gemini'
VERSION : '2.0' // Added Valve Failure alarm logic

VAR_INPUT
    // Enables the block's execution. If FALSE, all outputs are forced to a safe state.
    Enable : Bool;
    
    // Analog cooling demand (0.0 - 100.0%) from the main temperature controller.
    Valve_Demand_In : Real;
END_VAR

VAR
    // The data interface for the Cooling Equipment Module.
    UDT : "UDT200_EM_Cooling";

    // Internal timer for the valve failure delay.
    valveFailureTimer : TON_TIME;
END_VAR

BEGIN
    //================================================================================
    // REGION 1: Main Execution Logic
    // The block's logic only runs if it is enabled by the main program.
    //================================================================================
    
    IF #Enable THEN
    
        //----------------------------------------------------------------------------
        // SUB-REGION 1.1: Safety Monitoring (Highest Priority)
        // A freeze stat trip must immediately override all other logic.
        //----------------------------------------------------------------------------
        
        IF #UDT.CHW_Freeze_Stat_DI THEN
            #UDT.CHW_Freeze_Alm := TRUE;
            #UDT.CHW_Valve_Cmd_AO := 0.0;
            
        ELSE
            //------------------------------------------------------------------------
            // SUB-REGION 1.2: Normal Operation
            // If no safety faults are active, operate normally.
            //------------------------------------------------------------------------
            
            #UDT.CHW_Freeze_Alm := FALSE;
            
            // Pass the incoming analog demand to the analog output command.
            #UDT.CHW_Valve_Cmd_AO := #Valve_Demand_In;
            
            //------------------------------------------------------------------------
            // SUB-REGION 1.3: Valve Failure Monitoring
            // Compares the valve command to its feedback after a delay.
            //------------------------------------------------------------------------

            // The timer runs if the valve is commanded open beyond a deadband
            // AND the feedback does not match the command within a given tolerance.
            #valveFailureTimer(
                IN := #UDT.CHW_Valve_Cmd_AO > 5.0 AND ABS(#UDT.CHW_Valve_Cmd_AO - #UDT.CHW_Valve_Fdbk_AI) > #UDT.Valve_Fdbk_Tolerance,
                PT := #UDT.Valve_Failure_Delay_Sec,
                Q => NOP,
                ET => NOP
            );

            // If the timer completes, latch the failure alarm.
            IF #valveFailureTimer.Q THEN
                #UDT.CHW_Valve_Failure_Alm := TRUE;
            END_IF;

            // Reset the alarm if the error condition clears.
            IF NOT #valveFailureTimer.IN THEN
                #UDT.CHW_Valve_Failure_Alm := FALSE;
            END_IF;

        END_IF;
        
    ELSE // This ELSE corresponds to "IF #Enable"
        //============================================================================
        // REGION 2: Disabled State Logic
        // If disabled, force outputs to a safe state and reset all alarms.
        //============================================================================
        
        #UDT.CHW_Valve_Cmd_AO := 0.0;
        #UDT.CHW_Freeze_Alm := FALSE;
        #UDT.CHW_Valve_Failure_Alm := FALSE;
        
    END_IF;

END_FUNCTION_BLOCK